# baseURI: http://data.ashrae.org/standard223/data/g36-figure-a-4
# imports: http://data.ashrae.org/standard223/1.0/model/all

@prefix bob: <http://data.ashrae.org/standard223/si-builder#> .
@prefix ex: <http://example/> .
@prefix exg3604: <http://data.ashrae.org/standard223/data/g36-figure-a-4#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .




<http://data.ashrae.org/standard223/data/g36-figure-a-4>
  a owl:Ontology ;
  rdfs:isDefinedBy <http://data.ashrae.org/standard223/data/g36-figure-a-4> ;
  rdfs:label "g36-figure-a-4" ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

exg3604:00001 a s223:Connectable,
        s223:Equipment,
        ex:VAV ;
    rdfs:label "A-4" ;
    s223:cnx exg3604:00002,
        exg3604:00003,
        exg3604:00004,
        exg3604:00005,
        exg3604:00006 ;
    s223:contains exg3604:00007,
        exg3604:00010,
        exg3604:00014,
        exg3604:00021,
        exg3604:00036 ;
    s223:hasConnectionPoint exg3604:00002,
        exg3604:00003,
        exg3604:00004,
        exg3604:00005,
        exg3604:00006 ;
    ex:hwInlet exg3604:00005 ;
    ex:hwOutlet exg3604:00006 ;
    ex:returnAirInlet exg3604:00003 ;
    ex:supplyAirInlet exg3604:00002 ;
    ex:supplyAirOutlet exg3604:00004 .

exg3604:00002 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-4.supplyAirInlet" ;
    s223:cnx exg3604:00001 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00001 .

exg3604:00003 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-4.returnAirInlet" ;
    s223:cnx exg3604:00001 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00001 .

exg3604:00004 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-4.supplyAirOutlet" ;
    s223:cnx exg3604:00001 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00001 .

exg3604:00005 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:HotWaterConnectionPoint ;
    rdfs:label "A-4.hwInlet" ;
    s223:cnx exg3604:00001 ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf exg3604:00001 .

exg3604:00006 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:HotWaterConnectionPoint ;
    rdfs:label "A-4.hwOutlet" ;
    s223:cnx exg3604:00001 ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf exg3604:00001 .

exg3604:00007 a s223:Connectable,
        s223:Equipment,
        ex:AirFlowStation ;
    rdfs:label "A-4.air_flow_station" ;
    s223:cnx exg3604:00008,
        exg3604:00009 ;
    s223:hasConnectionPoint exg3604:00008,
        exg3604:00009 ;
    ex:airInlet exg3604:00008 ;
    ex:airOutlet exg3604:00009 .

exg3604:00008 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-4.air_flow_station.airInlet" ;
    s223:cnx exg3604:00007 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00007 ;
    s223:mapsTo exg3604:00002 .

exg3604:00009 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-4.air_flow_station.airOutlet" ;
    s223:cnx exg3604:00007 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00007 .

exg3604:00010 a s223:Connectable,
        s223:Equipment,
        ex:Damper ;
    rdfs:label "A-4.damper" ;
    s223:cnx exg3604:00011,
        exg3604:00012 ;
    s223:connected exg3604:00036 ;
    s223:connectedThrough exg3604:00038 ;
    s223:connectedTo exg3604:00036 ;
    s223:contains exg3604:00013 ;
    s223:hasConnectionPoint exg3604:00011,
        exg3604:00012 ;
    ex:airInlet exg3604:00011 ;
    ex:airOutlet exg3604:00012 .

exg3604:00011 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-4.damper.airInlet" ;
    s223:cnx exg3604:00010 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00010 .

exg3604:00012 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-4.damper.airOutlet" ;
    s223:cnx exg3604:00010,
        exg3604:00038 ;
    s223:connectsThrough exg3604:00038 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00010 .

exg3604:00013 a s223:Connectable,
        s223:Equipment,
        ex:DamperPositioner ;
    rdfs:label "A-4.damper.damper_positioner" .

exg3604:00014 a s223:Connectable,
        s223:Equipment,
        ex:HotWaterCoil ;
    rdfs:label "A-4.hot_water_coil" ;
    s223:cnx exg3604:00015,
        exg3604:00016,
        exg3604:00017,
        exg3604:00018 ;
    s223:connected exg3604:00021 ;
    s223:connectedThrough exg3604:00035 ;
    s223:connectedTo exg3604:00021 ;
    s223:contains exg3604:00019,
        exg3604:00020 ;
    s223:hasConnectionPoint exg3604:00015,
        exg3604:00016,
        exg3604:00017,
        exg3604:00018 ;
    ex:airInlet exg3604:00015 ;
    ex:airOutlet exg3604:00016 ;
    ex:hwInlet exg3604:00017 ;
    ex:hwOutlet exg3604:00018 .

exg3604:00015 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-4.hot_water_coil.airInlet" ;
    s223:cnx exg3604:00014 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00014 ;
    s223:mapsTo exg3604:00003 .

exg3604:00016 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-4.hot_water_coil.airOutlet" ;
    s223:cnx exg3604:00014,
        exg3604:00035 ;
    s223:connectsThrough exg3604:00035 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00014 .

exg3604:00017 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:HotWaterConnectionPoint ;
    rdfs:label "A-4.hot_water_coil.hwInlet" ;
    s223:cnx exg3604:00014 ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf exg3604:00014 ;
    s223:mapsTo exg3604:00005 .

exg3604:00018 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:HotWaterConnectionPoint ;
    rdfs:label "A-4.hot_water_coil.hwOutlet" ;
    s223:cnx exg3604:00014 ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf exg3604:00014 ;
    s223:mapsTo exg3604:00006 .

exg3604:00019 a s223:Connectable,
        s223:Equipment,
        ex:ValvePositioner ;
    rdfs:label "A-4.hot_water_coil.damper_positioner" .

exg3604:00020 a s223:Connectable,
        s223:Equipment,
        ex:HotWaterValve ;
    rdfs:label "A-4.hot_water_coil.hot_water_valve" .

exg3604:00021 a s223:Connectable,
        s223:Equipment,
        s223:Fan,
        ex:ECMFan ;
    rdfs:label "A-4.fan" ;
    s223:cnx exg3604:00022,
        exg3604:00023,
        exg3604:00024 ;
    s223:connected exg3604:00014,
        exg3604:00036 ;
    s223:connectedFrom exg3604:00014 ;
    s223:connectedThrough exg3604:00035,
        exg3604:00040 ;
    s223:connectedTo exg3604:00036 ;
    s223:contains exg3604:00034 ;
    s223:hasConnectionPoint exg3604:00022,
        exg3604:00023,
        exg3604:00024 ;
    s223:hasProperty exg3604:00025,
        exg3604:00026,
        exg3604:00027,
        exg3604:00028,
        exg3604:00029,
        exg3604:00030,
        exg3604:00031,
        exg3604:00032,
        exg3604:00033 ;
    bob:airInlet exg3604:00022 ;
    bob:airOutlet exg3604:00023 .

exg3604:00022 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-4.fan.airInlet" ;
    s223:cnx exg3604:00021,
        exg3604:00035 ;
    s223:connectsThrough exg3604:00035 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00021 .

exg3604:00023 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-4.fan.airOutlet" ;
    s223:cnx exg3604:00021,
        exg3604:00040 ;
    s223:connectsThrough exg3604:00040 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00021 .

exg3604:00024 a s223:ConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-4.fan.electricalInlet" ;
    s223:cnx exg3604:00021 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf exg3604:00021 .

exg3604:00025 a s223:ActuatableProperty,
        s223:Property,
        s223:QuantifiableActuatableProperty,
        s223:QuantifiableProperty,
        bob:PercentCommand ;
    rdfs:label "speedRatio" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

exg3604:00026 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Pressure ;
    rdfs:label "staticPressure" ;
    qudt:hasQuantityKind quantitykind:Pressure ;
    qudt:hasUnit unit:PA .

exg3604:00027 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "amps" ;
    qudt:hasQuantityKind quantitykind:ElectricCurrent ;
    qudt:hasUnit unit:A .

exg3604:00028 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:RPM ;
    rdfs:label "rpm" ;
    qudt:hasQuantityKind quantitykind:AngularVelocity ;
    qudt:hasUnit unit:REV-PER-MIN .

exg3604:00029 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Flow ;
    rdfs:label "cfm" ;
    qudt:hasQuantityKind quantitykind:VolumeFlowRate ;
    qudt:hasUnit unit:FT3-PER-MIN .

exg3604:00030 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:HP ;
    rdfs:label "hp" ;
    qudt:hasQuantityKind quantitykind:Power ;
    qudt:hasUnit unit:HP .

exg3604:00031 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower,
        bob:ElectricPowerkW ;
    rdfs:label "kW" ;
    qudt:hasQuantityKind quantitykind:ElectricPower ;
    qudt:hasUnit unit:KiloW .

exg3604:00032 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:PowerFactor ;
    rdfs:label "powerFactor" ;
    qudt:hasQuantityKind quantitykind:PowerFactor ;
    qudt:hasUnit unit:UNITLESS .

exg3604:00033 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Percent ;
    rdfs:label "efficiency" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

exg3604:00034 a s223:Connectable,
        s223:Equipment,
        ex:ECM ;
    rdfs:label "A-4.fan.ecm" .

exg3604:00035 a s223:Connection ;
    s223:cnx exg3604:00016,
        exg3604:00022 ;
    s223:connectsAt exg3604:00016,
        exg3604:00022 ;
    s223:connectsFrom exg3604:00014 ;
    s223:connectsTo exg3604:00021 ;
    s223:hasMedium s223:Fluid-Air .

exg3604:00036 a s223:Connectable,
        s223:Junction ;
    s223:cnx exg3604:00037,
        exg3604:00039,
        exg3604:00041 ;
    s223:connected exg3604:00010,
        exg3604:00021 ;
    s223:connectedFrom exg3604:00010,
        exg3604:00021 ;
    s223:connectedThrough exg3604:00038,
        exg3604:00040 ;
    s223:hasConnectionPoint exg3604:00037,
        exg3604:00039,
        exg3604:00041 ;
    s223:hasMedium s223:Fluid-Air .

exg3604:00037 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    s223:cnx exg3604:00036,
        exg3604:00038 ;
    s223:connectsThrough exg3604:00038 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00036 .

exg3604:00038 a s223:Connection ;
    s223:cnx exg3604:00012,
        exg3604:00037 ;
    s223:connectsAt exg3604:00012,
        exg3604:00037 ;
    s223:connectsFrom exg3604:00010 ;
    s223:connectsTo exg3604:00036 ;
    s223:hasMedium s223:Fluid-Air .

exg3604:00039 a s223:ConnectionPoint,
        s223:InletConnectionPoint ;
    s223:cnx exg3604:00036,
        exg3604:00040 ;
    s223:connectsThrough exg3604:00040 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00036 .

exg3604:00040 a s223:Connection ;
    s223:cnx exg3604:00023,
        exg3604:00039 ;
    s223:connectsAt exg3604:00023,
        exg3604:00039 ;
    s223:connectsFrom exg3604:00021 ;
    s223:connectsTo exg3604:00036 ;
    s223:hasMedium s223:Fluid-Air .

exg3604:00041 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    s223:cnx exg3604:00036 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3604:00036 ;
    s223:mapsTo exg3604:00004 .

