# baseURI: http://data.ashrae.org/standard223/data/g36-figure-a-9
# imports: http://data.ashrae.org/standard223/1.0/model/all

@prefix bob: <http://data.ashrae.org/standard223/si-builder#> .
@prefix ex: <http://example/> .
@prefix exg3609: <http://data.ashrae.org/standard223/data/g36-figure-a-9#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .




<http://data.ashrae.org/standard223/data/g36-figure-a-9>
  a owl:Ontology ;
  rdfs:isDefinedBy <http://data.ashrae.org/standard223/data/g36-figure-a-9> ;
  rdfs:label "g36-figure-a-9" ;
  owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

exg3609:00001 a s223:Connectable,
        s223:Equipment,
        ex:AHU ;
    rdfs:label "A-9" ;
    s223:cnx exg3609:00002,
        exg3609:00003,
        exg3609:00004,
        exg3609:00005 ;
    s223:contains exg3609:00006,
        exg3609:00010,
        exg3609:00014,
        exg3609:00020,
        exg3609:00025,
        exg3609:00028,
        exg3609:00036,
        exg3609:00044,
        exg3609:00058,
        exg3609:00072,
        exg3609:00076 ;
    s223:hasConnectionPoint exg3609:00002,
        exg3609:00003,
        exg3609:00004,
        exg3609:00005 ;
    ex:exhaustAirOutlet exg3609:00005 ;
    ex:outsideAirInlet exg3609:00002 ;
    ex:returnAirInlet exg3609:00004 ;
    ex:supplyAirOutlet exg3609:00003 .

exg3609:00002 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.outsideAirInlet" ;
    s223:cnx exg3609:00001 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00001 .

exg3609:00003 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.supplyAirOutlet" ;
    s223:cnx exg3609:00001 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00001 .

exg3609:00004 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.returnAirInlet" ;
    s223:cnx exg3609:00001 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00001 .

exg3609:00005 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.exhaustAirOutlet" ;
    s223:cnx exg3609:00001 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00001 .

exg3609:00006 a s223:Connectable,
        s223:Equipment,
        ex:Damper ;
    rdfs:label "A-9.min_oa_damper" ;
    s223:cnx exg3609:00007,
        exg3609:00008 ;
    s223:connected exg3609:00014,
        exg3609:00020 ;
    s223:connectedFrom exg3609:00014 ;
    s223:connectedThrough exg3609:00016,
        exg3609:00023 ;
    s223:connectedTo exg3609:00020 ;
    s223:contains exg3609:00009 ;
    s223:hasConnectionPoint exg3609:00007,
        exg3609:00008 ;
    ex:airInlet exg3609:00007 ;
    ex:airOutlet exg3609:00008 .

exg3609:00007 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.min_oa_damper.airInlet" ;
    s223:cnx exg3609:00006,
        exg3609:00016 ;
    s223:connectsThrough exg3609:00016 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00006 .

exg3609:00008 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.min_oa_damper.airOutlet" ;
    s223:cnx exg3609:00006,
        exg3609:00023 ;
    s223:connectsThrough exg3609:00023 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00006 .

exg3609:00009 a s223:Connectable,
        s223:Equipment,
        ex:DamperPositioner ;
    rdfs:label "A-9.min_oa_damper.damper_positioner" .

exg3609:00010 a s223:Connectable,
        s223:Equipment,
        ex:Damper ;
    rdfs:label "A-9.economizer_oa_damper" ;
    s223:cnx exg3609:00011,
        exg3609:00012 ;
    s223:connected exg3609:00014 ;
    s223:connectedFrom exg3609:00014 ;
    s223:connectedThrough exg3609:00018,
        exg3609:00024 ;
    s223:contains exg3609:00013 ;
    s223:hasConnectionPoint exg3609:00011,
        exg3609:00012 ;
    ex:airInlet exg3609:00011 ;
    ex:airOutlet exg3609:00012 .

exg3609:00011 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.economizer_oa_damper.airInlet" ;
    s223:cnx exg3609:00010,
        exg3609:00018 ;
    s223:connectsThrough exg3609:00018 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00010 .

exg3609:00012 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.economizer_oa_damper.airOutlet" ;
    s223:cnx exg3609:00010,
        exg3609:00024 ;
    s223:connectsThrough exg3609:00024 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00010 .

exg3609:00013 a s223:Connectable,
        s223:Equipment,
        ex:DamperPositioner ;
    rdfs:label "A-9.economizer_oa_damper.damper_positioner" .

exg3609:00014 a s223:Connectable,
        s223:Junction ;
    s223:cnx exg3609:00015,
        exg3609:00017,
        exg3609:00019 ;
    s223:connected exg3609:00006,
        exg3609:00010 ;
    s223:connectedThrough exg3609:00016,
        exg3609:00018 ;
    s223:connectedTo exg3609:00006,
        exg3609:00010 ;
    s223:hasConnectionPoint exg3609:00015,
        exg3609:00017,
        exg3609:00019 ;
    s223:hasMedium s223:Fluid-Air .

exg3609:00015 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    s223:cnx exg3609:00014,
        exg3609:00016 ;
    s223:connectsThrough exg3609:00016 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00014 .

exg3609:00016 a s223:Connection ;
    s223:cnx exg3609:00007,
        exg3609:00015 ;
    s223:connectsAt exg3609:00007,
        exg3609:00015 ;
    s223:connectsFrom exg3609:00014 ;
    s223:connectsTo exg3609:00006 ;
    s223:hasMedium s223:Fluid-Air .

exg3609:00017 a s223:ConnectionPoint,
        s223:OutletConnectionPoint ;
    s223:cnx exg3609:00014,
        exg3609:00018 ;
    s223:connectsThrough exg3609:00018 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00014 .

exg3609:00018 a s223:Connection ;
    s223:cnx exg3609:00011,
        exg3609:00017 ;
    s223:connectsAt exg3609:00011,
        exg3609:00017 ;
    s223:connectsFrom exg3609:00014 ;
    s223:connectsTo exg3609:00010 ;
    s223:hasMedium s223:Fluid-Air .

exg3609:00019 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    s223:cnx exg3609:00014 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00014 ;
    s223:mapsTo exg3609:00002 .

exg3609:00020 a s223:Connectable,
        s223:Equipment,
        ex:AirFlowStation ;
    rdfs:label "A-9.outside_air_afms" ;
    s223:cnx exg3609:00021,
        exg3609:00022 ;
    s223:connected exg3609:00006 ;
    s223:connectedFrom exg3609:00006 ;
    s223:connectedThrough exg3609:00023,
        exg3609:00024 ;
    s223:hasConnectionPoint exg3609:00021,
        exg3609:00022 ;
    ex:airInlet exg3609:00021 ;
    ex:airOutlet exg3609:00022 .

exg3609:00021 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.outside_air_afms.airInlet" ;
    s223:cnx exg3609:00020,
        exg3609:00023 ;
    s223:connectsThrough exg3609:00023 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00020 .

exg3609:00022 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.outside_air_afms.airOutlet" ;
    s223:cnx exg3609:00020,
        exg3609:00024 ;
    s223:connectsThrough exg3609:00024 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00020 .

exg3609:00023 a s223:Connection ;
    s223:cnx exg3609:00008,
        exg3609:00021 ;
    s223:connectsAt exg3609:00008,
        exg3609:00021 ;
    s223:connectsFrom exg3609:00006 ;
    s223:connectsTo exg3609:00020 ;
    s223:hasMedium s223:Fluid-Air .

exg3609:00024 a s223:Connection ;
    rdfs:label "A-9.mixed_air" ;
    s223:cnx exg3609:00012,
        exg3609:00022,
        exg3609:00026,
        exg3609:00078 ;
    s223:connectsAt exg3609:00012,
        exg3609:00022,
        exg3609:00026,
        exg3609:00078 ;
    s223:connectsFrom exg3609:00010,
        exg3609:00020,
        exg3609:00076 ;
    s223:connectsTo exg3609:00025 ;
    s223:hasMedium s223:Fluid-Air .

exg3609:00025 a s223:Connectable,
        s223:Equipment,
        ex:Filter ;
    rdfs:label "A-9.mixed_air_filter" ;
    s223:cnx exg3609:00026,
        exg3609:00027 ;
    s223:connected exg3609:00028 ;
    s223:connectedThrough exg3609:00024,
        exg3609:00035 ;
    s223:connectedTo exg3609:00028 ;
    s223:hasConnectionPoint exg3609:00026,
        exg3609:00027 ;
    ex:airInlet exg3609:00026 ;
    ex:airOutlet exg3609:00027 .

exg3609:00026 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.mixed_air_filter.airInlet" ;
    s223:cnx exg3609:00024,
        exg3609:00025 ;
    s223:connectsThrough exg3609:00024 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00025 .

exg3609:00027 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.mixed_air_filter.airOutlet" ;
    s223:cnx exg3609:00025,
        exg3609:00035 ;
    s223:connectsThrough exg3609:00035 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00025 .

exg3609:00028 a s223:Connectable,
        s223:Equipment,
        ex:HotWaterCoil ;
    rdfs:label "A-9.hot_water_coil" ;
    s223:cnx exg3609:00029,
        exg3609:00030,
        exg3609:00031,
        exg3609:00032 ;
    s223:connected exg3609:00025,
        exg3609:00036 ;
    s223:connectedFrom exg3609:00025 ;
    s223:connectedThrough exg3609:00035,
        exg3609:00043 ;
    s223:connectedTo exg3609:00036 ;
    s223:contains exg3609:00033 ;
    s223:hasConnectionPoint exg3609:00029,
        exg3609:00030,
        exg3609:00031,
        exg3609:00032 ;
    ex:airInlet exg3609:00029 ;
    ex:airOutlet exg3609:00030 ;
    ex:hwInlet exg3609:00031 ;
    ex:hwOutlet exg3609:00032 .

exg3609:00029 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.airInlet" ;
    s223:cnx exg3609:00028,
        exg3609:00035 ;
    s223:connectsThrough exg3609:00035 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00028 .

exg3609:00030 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.airOutlet" ;
    s223:cnx exg3609:00028,
        exg3609:00043 ;
    s223:connectsThrough exg3609:00043 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00028 .

exg3609:00031 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:HotWaterConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hwInlet" ;
    s223:cnx exg3609:00028 ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf exg3609:00028 .

exg3609:00032 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:HotWaterConnectionPoint ;
    rdfs:label "A-9.hot_water_coil.hwOutlet" ;
    s223:cnx exg3609:00028 ;
    s223:hasMedium s223:Water-HotWater ;
    s223:isConnectionPointOf exg3609:00028 .

exg3609:00033 a s223:Connectable,
        s223:Equipment,
        ex:HotWaterValve ;
    rdfs:label "A-9.hot_water_coil.hot_water_valve" ;
    s223:contains exg3609:00034 .

exg3609:00034 a s223:Connectable,
        s223:Equipment,
        ex:ValvePositioner ;
    rdfs:label "A-9.hot_water_coil.hot_water_valve.valve_positioner" .

exg3609:00035 a s223:Connection ;
    s223:cnx exg3609:00027,
        exg3609:00029 ;
    s223:connectsAt exg3609:00027,
        exg3609:00029 ;
    s223:connectsFrom exg3609:00025 ;
    s223:connectsTo exg3609:00028 ;
    s223:hasMedium s223:Fluid-Air .

exg3609:00036 a s223:Connectable,
        s223:Equipment,
        ex:ChilledWaterCoil ;
    rdfs:label "A-9.chilled_water_coil" ;
    s223:cnx exg3609:00037,
        exg3609:00038,
        exg3609:00039,
        exg3609:00040 ;
    s223:connected exg3609:00028,
        exg3609:00044 ;
    s223:connectedFrom exg3609:00028 ;
    s223:connectedThrough exg3609:00043,
        exg3609:00057 ;
    s223:connectedTo exg3609:00044 ;
    s223:contains exg3609:00041 ;
    s223:hasConnectionPoint exg3609:00037,
        exg3609:00038,
        exg3609:00039,
        exg3609:00040 ;
    ex:airInlet exg3609:00037 ;
    ex:airOutlet exg3609:00038 ;
    ex:chwInlet exg3609:00039 ;
    ex:chwOutlet exg3609:00040 .

exg3609:00037 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.airInlet" ;
    s223:cnx exg3609:00036,
        exg3609:00043 ;
    s223:connectsThrough exg3609:00043 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00036 .

exg3609:00038 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.airOutlet" ;
    s223:cnx exg3609:00036,
        exg3609:00057 ;
    s223:connectsThrough exg3609:00057 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00036 .

exg3609:00039 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:ChilledWaterConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.chwInlet" ;
    s223:cnx exg3609:00036 ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:isConnectionPointOf exg3609:00036 .

exg3609:00040 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:ChilledWaterConnectionPoint ;
    rdfs:label "A-9.chilled_water_coil.chwOutlet" ;
    s223:cnx exg3609:00036 ;
    s223:hasMedium s223:Water-ChilledWater ;
    s223:isConnectionPointOf exg3609:00036 .

exg3609:00041 a s223:Connectable,
        s223:Equipment,
        ex:ChilledWaterValve ;
    rdfs:label "A-9.chilled_water_coil.chilled_water_valve" ;
    s223:contains exg3609:00042 .

exg3609:00042 a s223:Connectable,
        s223:Equipment,
        ex:ValvePositioner ;
    rdfs:label "A-9.chilled_water_coil.chilled_water_valve.valve_positioner" .

exg3609:00043 a s223:Connection ;
    s223:cnx exg3609:00030,
        exg3609:00037 ;
    s223:connectsAt exg3609:00030,
        exg3609:00037 ;
    s223:connectsFrom exg3609:00028 ;
    s223:connectsTo exg3609:00036 ;
    s223:hasMedium s223:Fluid-Air .

exg3609:00044 a s223:Connectable,
        s223:Equipment,
        s223:Fan ;
    rdfs:label "A-9.supply_fan" ;
    s223:cnx exg3609:00045,
        exg3609:00046,
        exg3609:00047 ;
    s223:connected exg3609:00036 ;
    s223:connectedFrom exg3609:00036 ;
    s223:connectedThrough exg3609:00057 ;
    s223:hasConnectionPoint exg3609:00045,
        exg3609:00046,
        exg3609:00047 ;
    s223:hasProperty exg3609:00048,
        exg3609:00049,
        exg3609:00050,
        exg3609:00051,
        exg3609:00052,
        exg3609:00053,
        exg3609:00054,
        exg3609:00055,
        exg3609:00056 ;
    bob:airInlet exg3609:00045 ;
    bob:airOutlet exg3609:00046 .

exg3609:00045 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.supply_fan.airInlet" ;
    s223:cnx exg3609:00044,
        exg3609:00057 ;
    s223:connectsThrough exg3609:00057 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00044 .

exg3609:00046 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.supply_fan.airOutlet" ;
    s223:cnx exg3609:00044 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00044 ;
    s223:mapsTo exg3609:00003 .

exg3609:00047 a s223:ConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.supply_fan.electricalInlet" ;
    s223:cnx exg3609:00044 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf exg3609:00044 .

exg3609:00048 a s223:ActuatableProperty,
        s223:Property,
        s223:QuantifiableActuatableProperty,
        s223:QuantifiableProperty,
        bob:PercentCommand ;
    rdfs:label "speedRatio" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

exg3609:00049 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Pressure ;
    rdfs:label "staticPressure" ;
    qudt:hasQuantityKind quantitykind:Pressure ;
    qudt:hasUnit unit:PA .

exg3609:00050 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "amps" ;
    qudt:hasQuantityKind quantitykind:ElectricCurrent ;
    qudt:hasUnit unit:A .

exg3609:00051 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:RPM ;
    rdfs:label "rpm" ;
    qudt:hasQuantityKind quantitykind:AngularVelocity ;
    qudt:hasUnit unit:REV-PER-MIN .

exg3609:00052 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Flow ;
    rdfs:label "cfm" ;
    qudt:hasQuantityKind quantitykind:VolumeFlowRate ;
    qudt:hasUnit unit:FT3-PER-MIN .

exg3609:00053 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:HP ;
    rdfs:label "hp" ;
    qudt:hasQuantityKind quantitykind:Power ;
    qudt:hasUnit unit:HP .

exg3609:00054 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower,
        bob:ElectricPowerkW ;
    rdfs:label "kW" ;
    qudt:hasQuantityKind quantitykind:ElectricPower ;
    qudt:hasUnit unit:KiloW .

exg3609:00055 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:PowerFactor ;
    rdfs:label "powerFactor" ;
    qudt:hasQuantityKind quantitykind:PowerFactor ;
    qudt:hasUnit unit:UNITLESS .

exg3609:00056 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Percent ;
    rdfs:label "efficiency" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

exg3609:00057 a s223:Connection ;
    s223:cnx exg3609:00038,
        exg3609:00045 ;
    s223:connectsAt exg3609:00038,
        exg3609:00045 ;
    s223:connectsFrom exg3609:00036 ;
    s223:connectsTo exg3609:00044 ;
    s223:hasMedium s223:Fluid-Air .

exg3609:00058 a s223:Connectable,
        s223:Equipment,
        s223:Fan ;
    rdfs:label "A-9.return_fan" ;
    s223:cnx exg3609:00059,
        exg3609:00060,
        exg3609:00061 ;
    s223:connectedThrough exg3609:00071 ;
    s223:hasConnectionPoint exg3609:00059,
        exg3609:00060,
        exg3609:00061 ;
    s223:hasProperty exg3609:00062,
        exg3609:00063,
        exg3609:00064,
        exg3609:00065,
        exg3609:00066,
        exg3609:00067,
        exg3609:00068,
        exg3609:00069,
        exg3609:00070 ;
    bob:airInlet exg3609:00059 ;
    bob:airOutlet exg3609:00060 .

exg3609:00059 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.return_fan.airInlet" ;
    s223:cnx exg3609:00058 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00058 ;
    s223:mapsTo exg3609:00004 .

exg3609:00060 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.return_fan.airOutlet" ;
    s223:cnx exg3609:00058,
        exg3609:00071 ;
    s223:connectsThrough exg3609:00071 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00058 .

exg3609:00061 a s223:ConnectionPoint,
        s223:Electricity_600VLL_3Ph_60HzConnectionPoint,
        s223:InletConnectionPoint ;
    rdfs:label "A-9.return_fan.electricalInlet" ;
    s223:cnx exg3609:00058 ;
    s223:hasMedium s223:AC-600VLL-3Ph-60Hz ;
    s223:isConnectionPointOf exg3609:00058 .

exg3609:00062 a s223:ActuatableProperty,
        s223:Property,
        s223:QuantifiableActuatableProperty,
        s223:QuantifiableProperty,
        bob:PercentCommand ;
    rdfs:label "speedRatio" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

exg3609:00063 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Pressure ;
    rdfs:label "staticPressure" ;
    qudt:hasQuantityKind quantitykind:Pressure ;
    qudt:hasUnit unit:PA .

exg3609:00064 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Amps ;
    rdfs:label "amps" ;
    qudt:hasQuantityKind quantitykind:ElectricCurrent ;
    qudt:hasUnit unit:A .

exg3609:00065 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:RPM ;
    rdfs:label "rpm" ;
    qudt:hasQuantityKind quantitykind:AngularVelocity ;
    qudt:hasUnit unit:REV-PER-MIN .

exg3609:00066 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Flow ;
    rdfs:label "cfm" ;
    qudt:hasQuantityKind quantitykind:VolumeFlowRate ;
    qudt:hasUnit unit:FT3-PER-MIN .

exg3609:00067 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:HP ;
    rdfs:label "hp" ;
    qudt:hasQuantityKind quantitykind:Power ;
    qudt:hasUnit unit:HP .

exg3609:00068 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:ElectricPower,
        bob:ElectricPowerkW ;
    rdfs:label "kW" ;
    qudt:hasQuantityKind quantitykind:ElectricPower ;
    qudt:hasUnit unit:KiloW .

exg3609:00069 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:PowerFactor ;
    rdfs:label "powerFactor" ;
    qudt:hasQuantityKind quantitykind:PowerFactor ;
    qudt:hasUnit unit:UNITLESS .

exg3609:00070 a s223:ObservableProperty,
        s223:Property,
        s223:QuantifiableObservableProperty,
        s223:QuantifiableProperty,
        bob:Percent ;
    rdfs:label "efficiency" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:hasUnit unit:PERCENT .

exg3609:00071 a s223:Connection ;
    rdfs:label "A-9.return_air" ;
    s223:cnx exg3609:00060,
        exg3609:00073,
        exg3609:00077 ;
    s223:connectsAt exg3609:00060,
        exg3609:00073,
        exg3609:00077 ;
    s223:connectsFrom exg3609:00058 ;
    s223:connectsTo exg3609:00072,
        exg3609:00076 ;
    s223:hasMedium s223:Fluid-Air .

exg3609:00072 a s223:Connectable,
        s223:Equipment,
        ex:Damper ;
    rdfs:label "A-9.exhaust_air_damper" ;
    s223:cnx exg3609:00073,
        exg3609:00074 ;
    s223:connectedThrough exg3609:00071 ;
    s223:contains exg3609:00075 ;
    s223:hasConnectionPoint exg3609:00073,
        exg3609:00074 ;
    ex:airInlet exg3609:00073 ;
    ex:airOutlet exg3609:00074 .

exg3609:00073 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.exhaust_air_damper.airInlet" ;
    s223:cnx exg3609:00071,
        exg3609:00072 ;
    s223:connectsThrough exg3609:00071 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00072 .

exg3609:00074 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.exhaust_air_damper.airOutlet" ;
    s223:cnx exg3609:00072 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00072 ;
    s223:mapsTo exg3609:00005 .

exg3609:00075 a s223:Connectable,
        s223:Equipment,
        ex:DamperPositioner ;
    rdfs:label "A-9.exhaust_air_damper.damper_positioner" .

exg3609:00076 a s223:Connectable,
        s223:Equipment,
        ex:Damper ;
    rdfs:label "A-9.return_air_damper" ;
    s223:cnx exg3609:00077,
        exg3609:00078 ;
    s223:connectedThrough exg3609:00024,
        exg3609:00071 ;
    s223:contains exg3609:00079 ;
    s223:hasConnectionPoint exg3609:00077,
        exg3609:00078 ;
    ex:airInlet exg3609:00077 ;
    ex:airOutlet exg3609:00078 .

exg3609:00077 a s223:ConnectionPoint,
        s223:InletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.return_air_damper.airInlet" ;
    s223:cnx exg3609:00071,
        exg3609:00076 ;
    s223:connectsThrough exg3609:00071 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00076 .

exg3609:00078 a s223:ConnectionPoint,
        s223:OutletConnectionPoint,
        bob:AirConnectionPoint ;
    rdfs:label "A-9.return_air_damper.airOutlet" ;
    s223:cnx exg3609:00024,
        exg3609:00076 ;
    s223:connectsThrough exg3609:00024 ;
    s223:hasMedium s223:Fluid-Air ;
    s223:isConnectionPointOf exg3609:00076 .

exg3609:00079 a s223:Connectable,
        s223:Equipment,
        ex:DamperPositioner ;
    rdfs:label "A-9.return_air_damper.damper_positioner" .

